<?xml version="1.0" encoding="utf-8"?>
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:lastBlockDepth="6" MadCap:lastHeight="750" MadCap:lastWidth="576">
    <head><title></title>
    </head>
    <body>
        <h1>Connecting an Anesthesia System</h1>
        <p class="warning"><b>WARNING:</b> Isoflurane gas can leak in the amount supplied to the Pearl Imaging System if the product is not used properly. Carefully follow the instructions in this chapter to ensure that the scavenging charcoal filter and user-supplied anesthesia system are properly connected, and that the nose cone on the image bed has a nose cone plug inserted. Correctly fitting the animals into the nose cone is discussed in <MadCap:xref href="Overview.htm" class="H1PageRef"><b><i>Operation</i></b>on page&#160;1</MadCap:xref>.</p>
        <p class="warning_fr"><a name="_bookmark15"></a><b>AVERTISSEMENT:</b>
        </p>
        <p class="warning_fr_body">L'anesthésie d'isoflurane peut fuir dans la quantité fournie à Pearl si le produit n'est pas employé correctement. Suivez soigneusement les instructions dans ce chapitre pour vous assurer que le port d'échappement est relié à un filtre à charbon, que le système d'anesthésie fourni par l'utilisateur est correctement relié, et que le cone de nez est équipé d'un bouchon inséré. Adaptant correctement les animaux dans le cône de nez est discuté en Chapitre 4.</p>
        <h2>Installing the Rotameter and Charcoal Filter</h2>
        <p>If you have already installed the rotameter, skip the instructions below. A detailed diagram of the anesthesia gas flow system can be found at the end of this chapter.</p>
        <ol class="paren">
            <li>Remove the two thumb nuts holding the rotameter in its storage position (<MadCap:xref href="#rot1" class="XreftoParanum">Figure 1&#8209;1</MadCap:xref>). Remove the rotameter and mount it back on the same studs with the rotameter facing the front of the instrument (<MadCap:xref href="#rot2" class="XreftoParanum">Figure 1&#8209;2</MadCap:xref>). Reattach the thumb nuts and tighten until the rotameter body is secured firmly against the Pearl Imaging System enclosure.</li>
        </ol>
        <table style="width: 100%;">
            <col />
            <col />
            <col />
            <col />
            <tbody>
                <tr>
                    <td>
                        <img src="../../Resources/Images/Thrumb_screws.png" class="width025pct" />
                    </td>
                    <td>
                        <p class="figure" MadCap:autonum="Figure 1&#8209;1"><a name="rot1"></a>. Rotameter in its storage position, secured by two thumb nuts.</p>
                    </td>
                    <td>
                        <img src="../../Resources/Images/Pearl_Impulse_Op_Man_10767/03000029.png" class="width025pct" />
                    </td>
                    <td>
                        <p class="figure" MadCap:autonum="Figure 1&#8209;2"><a name="rot2"></a>. Rotameter mounted for operation with the flow meter facing the front of the instrument. <MadCap:snippetText src="../../Resources/Snippets/back_panel_may_vary.flsnp" /></p>
                    </td>
                </tr>
            </tbody>
        </table>
        <ol class="paren" MadCap:continue="true">
            <li style="page-break-before: always;">Connect the tube from the rotameter port labeled <b>OUT</b> to the port labeled IN on the Pearl Imaging System instrument body (<MadCap:xref href="#inlet" class="XreftoParanum">Figure 1&#8209;3</MadCap:xref>). The connector snaps in place when fully seated.</li>
        </ol>
        <div class="NoNum">
            <p class="img">
                <img src="../../Resources/Images/Inlet1.png" class="width050pct" />
                <img src="../../Resources/Images/Inlet2.png" class="width025pct" />
            </p>
            <p class="figure" MadCap:autonum="Figure 1&#8209;3"><a name="inlet"></a>. The inlet and outlet isoflurane gas ports on the back of the <MadCap:snippetText src="../../Resources/Snippets/Pearl_R_Imaging_System.flsnp" /> instrument have opposite genders to prevent incorrect connections. Correct connections are shown.</p>
        </div>
        <div class="rightHalf">
            <p class="img">
                <img src="../../Resources/Images/Charcoal_filter.png" class="width050pct" />
            </p>
            <p class="figure" MadCap:autonum="Figure 1&#8209;4"><a name="isoflo"></a>. Isoflurane gas is scrubbed from the exhaust gas by a scavenging charcoal filter that fits onto the rotameter EXHAUST port.</p>
        </div>
        <ol class="paren" MadCap:continue="true">
            <li>Connect the tube from the rotameter port labeled <b>EXHAUST</b> to the port labeled <b>OUT</b> on the Pearl Imaging System instrument body (<MadCap:xref href="#inlet" class="XreftoParanum">Figure 1&#8209;3</MadCap:xref>). The connector snaps in place when fully seated.</li>
            <li>Press the scavenging charcoal filter onto the <b>EXHAUST</b> port on the top of the rotameter as shown in <MadCap:xref href="#isoflo" class="XreftoParanum">Figure 1&#8209;4</MadCap:xref>.</li>
        </ol>
        <p><b>Note:</b> The hose connectors used to connect the rotameter all have built-in shutoff valves that stop the gas flow when disconnected.</p>
        <p>Connection of an isoflurane system to the rotameter <b>IN</b> port is discussed later in this chapter.</p>
        <p>To monitor the saturation levels, the charcoal filter should be removed and weighed daily prior to turning on the gas. Operation protocols for the Pearl Imaging System should include weighing the filter prior to use, recording the initial weight, and then weighing the canister again after each use. Once the filter canister has removed 50 grams of pure halogenated anesthesia gas, it should be replaced.</p>
        <h3>Connecting an Alternate Scavenging System<a name="_bookmark16"></a></h3>
        <p>A user-supplied scavenging method can be connected by removing the standard scavenging charcoal filter and connecting the scavenging system to the port labeled <b>EXHAUST</b> on the top of the rotameter.</p>
        <p>If using an alternate system to scavenge anesthesia gas, follow the manufacturer’s operation and maintenance recommendations to avoid venting anesthesia gas.</p>
    </body>
</html>