<?xml version="1.0" encoding="utf-8"?>
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:lastBlockDepth="2" MadCap:lastHeight="635" MadCap:lastWidth="576">
    <head><title></title>
    </head>
    <body>
        <h1 class="pgBrkBfr" MadCap:autonum="Chapter 1: "><a name="_bookmark5"></a>Electrical Considerations</h1>
        <h2><a name="pearl-power-cords"></a>Power Cords and Disconnecting Power</h2>
        <p>The <MadCap:snippetText src="../../Resources/Snippets/Pearl_R_Imaging_System.flsnp" /> is equipped with a 3-wire grounding-type plug. This plug will only fit into a grounding-type outlet. This is a necessary safety feature. If you are unable to insert the plug into the outlet, you will need to replace the outlet. <i>Do not defeat the purpose of the grounding-type plug.</i></p>
        <p>Do not locate the Pearl Imaging System where the power cord will be walked on or exposed to water or chemical spills.</p>
        <p>The Pearl Imaging System draws a maximum of 4 amperes at 120V (see <MadCap:xref href="Specifications.htm#_bookmark36" class="TOCPageNumber"><b><i>Specifications</i></b> on page&#160;1</MadCap:xref>). If an extension cord is used, make sure the total of the ampere ratings on the instruments plugged into the extension cord does not exceed the extension cord ampere rating. Also make sure the total amperage of instruments plugged into the wall outlet does not exceed the amperage capacity for the outlet (usually 15 or 20 amperes in the United States).</p>
        <p class="warning">Disconnect power before servicing.</p>
        <p class="warning_fr_body">Débrancher le pouvoir avant d'entretenir.</p>
        <p>See <MadCap:xref href="Safety Considerations.htm#CDRH" class="paranum-pageref">Figure 1&#8209;1 on page&#160;1</MadCap:xref> for the location of these statements on the product's regulation compliance label.</p>
        <h2>Fuse Replacement</h2>
        <p>There are no user replaceable fuses in this instrument.</p>
        <h2>Chassis Ground Access Hole</h2>
        <p>To eliminate the potential for ESD damage during service, a hole on the side of the control module provides a chassis ground (<MadCap:xref href="#ground" class="XreftoParanum">Figure 1&#8209;1</MadCap:xref>).</p>
        <p class="img">
            <img src="../../Resources/Images/Fuse.png" class="width033pct" />
        </p>
        <p class="figure" MadCap:autonum="Figure 1&#8209;1"><a name="ground"></a>. Location of the access hole for the chassis ground. <MadCap:snippetText src="../../Resources/Snippets/back_panel_may_vary.flsnp" /></p>
    </body>
</html>