<?xml version="1.0" encoding="utf-8"?>
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:lastBlockDepth="2" MadCap:lastHeight="339" MadCap:lastWidth="576">
    <head><title></title>
    </head>
    <body>
        <h1 MadCap:autonum="Chapter 1: " class="pgBrkBfr"><a name="_bookmark18"></a>Starting the Anesthesia Gas Flow</h1>
        <p>Set the rotameter for a flow rate of 0.5 liters per minute, which is a good starting flow rate for typical mice. Adjustments can be made once the flow of isoflurane gas is started.</p>
        <p>Start the flow of anesthesia gas according to the instructions from the manufacturer of the anesthesia system.</p>
        <p class="warning"><b>WARNING:</b> Isoflurane gas is a human inhalation hazard that needs to be ventilated away from workers. It can cause coughing, sore throat, dizziness, drowsiness, headache, and unconsciousness. Pregnant women should not work in an environment where there is any potential isoflurane risk.</p>
        <p class="warning_fr">AVERTISSEMENT:</p>
        <p class="warning_fr_body">Le gaz isoflurane est un danger pour le système respiratoire humain et il doit être dispersé par ventilation loin des ouvriers. Il peut provoquer la toux, la gorge endolorie, le vertige, la somnolence, le mal de tête, et l'inconscience. Les femmes enceintes ne devraient pas travailler dans un environnement où il existe un danger d'inhalation d'isoflurane.</p>
    </body>
</html>