<?xml version="1.0" encoding="utf-8"?>
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" MadCap:lastBlockDepth="6" MadCap:lastHeight="774" MadCap:lastWidth="579">
    <head><title></title>
    </head>
    <body>
        <h1 MadCap:autonum="Chapter 1: ">Starting the Anesthesia Gas</h1>
        <p><b>IMPORTANT:</b> Follow Local/State and Federal Regulations for isoflurane gas use.</p>
        <p>Mice can be anesthetized either with injectable or inhalation anesthesia. Only inhalation anesthesia is discussed in this section. The Pearl Imager is designed for operation with isoflurane gas. Mice should be induced in an induction chamber containing an atmosphere of oxygen plus approximately 2% isoflurane.</p>
        <p><b>NOTE:</b> Level of isoflurane will vary from 0-5%.</p>
        <p class="warning">WARNING: Make sure a black nose cone plug is tightly inserted in the nose cone before turning on the anesthesia gas. Failure to insert a nose cone plug will result in the release of isoflurane gas.</p>
        <p class="warning_fr">AVERTISSEMENT:</p>
        <p class="warning_fr_body">Assurez-vous qu'un bouchon noir pour cone de nez est bien inséré dans chacun des cones de nez avant de brancher le gaz anesthésiant. L'absence de bouchon peut provoquer une décharge de gas</p>
        <table style="width: 100%;">
            <col />
            <col />
            <tbody>
                <tr>
                    <td>
                        <p class="figure" MadCap:autonum="Figure 1&#8209;1"><a name="start"></a>. Make sure the imaging bed is locked in place and the nose cone plug is inserted tightly in the nose cone before starting the isoflurane gas.</p>
                    </td>
                    <td>
                        <img src="../../Resources/Images/Nose.png" class="width050pct" />
                    </td>
                </tr>
            </tbody>
        </table>
        <p>Follow the instructions from the manufacturer of the anesthesia system to anesthetize mice. Typical flow rates for the Pearl Imager are 0.5 liters per minute. Use the rotameter adjustment knob on the Pearl rotameter to set the flow rate to 0.5 liters per minute. Allow about a minute to prime the Pearl Imager with isoflurane gas.</p>
        <p class="warning"><b>WARNING:</b> Isoflurane gas is a human inhalation hazard that needs to be ventilated away from workers. It can cause coughing, sore throat, dizziness, drowsiness, headache, and unconsciousness. Pregnant women should not work in an environment where there is any potential isoflurane risk.</p>
        <p class="warning_fr">AVERTISSEMENT:</p>
        <p class="warning_fr_body">Le gaz isoflurane est un danger pour le système respiratoire humain et il doit être dispersé par ventilation. Il peut provoquer toux, mal de gorge, étourdissement, somnolence, mal de tête et perte de conscience. Les femmes enceintes ne devraient pas travailler dans un environnement où il existe un danger d'inhalation d'isoflurane.</p>
        <p class="warning"><b>CAUTION:</b> To prevent pressure build up in the external anesthesia system, don’t close the rotameter on the Pearl instrument unless the anesthesia system is properly vented.</p>
        <p class="warning_fr">AVERTISSEMENT:</p>
        <p class="warning_fr_body">Pour empêcher l'accumulation de pression dans le système externe d'anesthésie, ne fermez pas le rotamètre sur l'instrument Pearl à moins que le système d'anesthésie soit correctement aéré.</p>
    </body>
</html>